=========================================================
MS0HR SCX RR Electrical Comissioning_reviewed.docx
=========================================================

.. note::
   | From docx:
   | `MS0HR SCX RR Electrical Comissioning_reviewed.docx <https://siguren.sharepoint.com/:w:/s/Processdesign/ERG9c1GI0VNGqenzWe0w4CIB50pbXxIl2z78e-FNXMTC_g?e=A0Dw2g>`_

|image1|

+-----------------+----------------------------------------------------+
| Document type   | Instruction                                        |
+=================+====================================================+
| Title           | MS0HR SCX RR Electrical Commissioning              |
+-----------------+----------------------------------------------------+
| Subject         | Instruction                                        |
+-----------------+----------------------------------------------------+
| Author          | Dimitar Georgiev                                   |
+-----------------+----------------------------------------------------+
| Approved by     | Yavor Pachov                                       |
+-----------------+----------------------------------------------------+
| Last revision   | 06/07/2020                                         |
| date            |                                                    |
+-----------------+----------------------------------------------------+

Contents
========

`1. Revision history <#revision-history>`__ `2 <#revision-history>`__

`2. Introduction <#introduction>`__ `3 <#introduction>`__

`3. Unpacking <#unpacking>`__ `4 <#unpacking>`__

`4. Assembled MS on hoist <#assembled-ms-on-hoist>`__
`7 <#assembled-ms-on-hoist>`__

`5. Connect MS to control cabinet <#connect-ms-to-control-cabinet>`__
`8 <#connect-ms-to-control-cabinet>`__

`6. Mechanical characteristic of the
installation <#mechanical-characteristic-of-the-installation>`__
`17 <#mechanical-characteristic-of-the-installation>`__

`7. First time switching on the power supply to the
MS <#first-time-switching-on-the-power-supply-to-the-ms>`__
`17 <#first-time-switching-on-the-power-supply-to-the-ms>`__

`7.1. Self-test <#self-test>`__ `19 <#self-test>`__

`7.2. Following <#following>`__ `21 <#following>`__

`8. Diagnostic <#diagnostic>`__ `23 <#diagnostic>`__

Revision history
================

+---------+-----------------------------------------+----------+------+
| R       | Description                             | Revision | Au   |
| evision |                                         | date     | thor |
+=========+=========================================+==========+======+
| A       | Initial version                         | 06       | DG   |
|         |                                         | .07.2020 |      |
+---------+-----------------------------------------+----------+------+
|         |                                         |          |      |
+---------+-----------------------------------------+----------+------+
|         |                                         |          |      |
+---------+-----------------------------------------+----------+------+
|         |                                         |          |      |
+---------+-----------------------------------------+----------+------+
|         |                                         |          |      |
+---------+-----------------------------------------+----------+------+

**
**

Introduction
============

Instruction present electrical commissioning of MotoSuiveur®.

Mechanical assembly of MotoSuiveur® to hoist is not described.

The instruction covers:

1. Unpacking of MotoSuiveur®;

2. Description of electrical components,

3. Electrical connections, block diagrams, diagnostic.

Used importance classes are presented on figure 1.

+--------+-------------------------------------------------------------+
|        | **WARNING**                                                 |
+========+=============================================================+
| |A     | **Warning class presents important step which can cause     |
| close  | serious injury or serious damage to MotoSuiveur®.**         |
| up of  |                                                             |
| a logo |                                                             |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

a) Warning class

+--------+-------------------------------------------------------------+
|        | **ATTENTION**                                               |
+========+=============================================================+
| |A     | **Attention class presents important step which can cause   |
| close  | injury or damage to MotoSuiveur®.**                         |
| up of  |                                                             |
| a logo |                                                             |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

b) Attention class

+--------+-------------------------------------------------------------+
|        | **INFORMATION**                                             |
+========+=============================================================+
| |A     | **Information class presents additional information.**      |
| p      |                                                             |
| icture |                                                             |
| cont   |                                                             |
| aining |                                                             |
| d      |                                                             |
| rawing |                                                             |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

c) Information class

**Figure 1** Important classes

Unpacking
=========

MotoSuiveur® (for short MS) transport package is shown on figure 2 a).
The content of package is presented on figure 2 b).

|A picture containing table, building, sitting, sidewalk Description
automatically generated| |image2|

a) MS Package b) Content of package

1 – Control cabinet;

2 – MS unit;

3 – Box with connectors, torque limiter, HMI.

**Figure 2** MS Package

Unpacking is done by removing the screws of top cover located in all
sides of top cover, figure 3 – 1. Pages can be removed by removing the
screws located in bottom located in all sides, figure 3 – 2.

+--------+-------------------------------------------------------------+
|        | **INFORMATION**                                             |
+========+=============================================================+
| |A     | **After unpacking, it is advisable to make a general        |
| p      | inspection of MS for transport damages.**                   |
| icture |                                                             |
| cont   |                                                             |
| aining |                                                             |
| d      |                                                             |
| rawing |                                                             |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

Removing of MS from pallet is shown on figure 4. First MS should be
released from pallet by removing fixing screws figure 4 – 1. After
screws are removed, MS can be lifted by attaching hooks to
transportation rings figure 4 – 2.

|image3|

**Figure 3** Unpacking of MS

|image4|

**Figure 4** Removing MS from pallet

Figure 5 shows correct orientation of MS during transportation to place
for installation after unpacking.

+------+---------------------------+------+---------------------------+
| |ima | |image6|                  | |ima | |image8|                  |
| ge5| |                           | ge7| |                           |
+======+===========================+======+===========================+
| |ima | |image10|                 | |    | |image12|                 |
| ge9| |                           | imag |                           |
|      |                           | e11| |                           |
+------+---------------------------+------+---------------------------+

**Figure 5** Correct orientation of MS

+-------+---------------------------------------------+---------------+
|       | **WARNING**                                 |               |
+=======+=============================================+===============+
| |A    | **Removing of MotoSuiveur® form pallet and  | |image13|     |
| close | transportation to place for installation on |               |
| up of | the hoist must be very carefully! Dropping  |               |
| a     | of MotoSuiveur® during transportation can   |               |
| logo  | cause:**                                    |               |
| D     |                                             |               |
| escri | **- serious or fatal injury to operator who |               |
| ption | performs transportation;**                  |               |
| aut   |                                             |               |
| omati | **- fatal damages of MotoSuiveur®.**        |               |
| cally |                                             |               |
| gener | **The operator performing the               |               |
| ated| | transportation:**                           |               |
|       |                                             |               |
|       | **- must be sure that hooks are well        |               |
|       | attached to the transportation rings of     |               |
|       | MotoSuiveur®;**                             |               |
|       |                                             |               |
|       | **- must be at the safe distance from       |               |
|       | MotoSuiveur®;**                             |               |
|       |                                             |               |
|       | **- MotoSuiveur® must be transported        |               |
|       | horizontally with oil sensor up.**          |               |
+-------+---------------------------------------------+---------------+

Assembled MS on hoist
=====================

Assembly of MS to hoist must be according mechanical requirements, MS
orientation and 3D model. On figure 6 example of 3D model of assembled
MS to hoist is shown. Arrow indicates downward direction.

After mechanical assembly of MS to hoist, MS should be inspected for
damages, oil leakage, damaged electrical parts and etc. in result of
transportation or assembly to hoist.

|image14|

**Figure 6** Assembled MS to hoist

Connect MS to control cabinet
=============================

After mechanical assembly of MS to hoist is done, electrical connection
must be made between MS and control cabinet. Figure 7 shows general view
of typical MS unit electrical components that should be connected
according specific for the project electrical circuit diagram.

|image15|

+---+-------------------------------+---+-------------------------------+
| № | Description                   | № | Description                   |
+===+===============================+===+===============================+
| 1 | S2 - Temperature sensor       | 4 | C6 – Power connector          |
|   | MSTP10                        |   |                               |
+---+-------------------------------+---+-------------------------------+
| 2 | S1 – Oil level switch MSOIL   | 5 | C8 – Recovery motor connector |
+---+-------------------------------+---+-------------------------------+
| 3 | C7 – Resolver connector       | 6 | Position switches/proxy       |
|   |                               |   | sensors box                   |
+---+-------------------------------+---+-------------------------------+
| 7 | Heater\*                      |   |                               |
+---+-------------------------------+---+-------------------------------+

\* Heater is not shown on figure. Heater is additional component in case
of low temperature applications.

**Figure 7** Electrical connections of MS unit

S1 and S2 (figure 7, points 1 and 2) are standard 4 male pin M12
connector type PNP or NPN type. Figure 8 shows M12 connector
specification and present information which type should be used.

|image16|

+----+-------+---+----------------+----+-------+---+-----------------+
| N  |       |   |                | P  |       |   |                 |
| PN |       |   |                | NP |       |   |                 |
| C  |       |   |                | C  |       |   |                 |
| on |       |   |                | on |       |   |                 |
| ne |       |   |                | ne |       |   |                 |
| ct |       |   |                | ct |       |   |                 |
| or |       |   |                | or |       |   |                 |
+====+=======+===+================+====+=======+===+=================+
| |  |       |   | Teklab oil     | |  |       |   | MSTP10          |
| im |       |   | sensor         | im |       |   |                 |
| ag |       |   |                | ag |       |   |                 |
| e1 |       |   |                | e1 |       |   |                 |
| 7| |       |   |                | 8| |       |   |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| |  |       |   | MSOLF-xx       | |  |       |   | MSOLF-xx        |
| im |       |   |                | im |       |   |                 |
| ag |       |   |                | ag |       |   |                 |
| e1 |       |   |                | e2 |       |   |                 |
| 9| |       |   |                | 0| |       |   |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| №  | Color | D |                | №  | Color | D |                 |
|    |       | e |                |    |       | e |                 |
|    |       | s |                |    |       | s |                 |
|    |       | c |                |    |       | c |                 |
|    |       | r |                |    |       | r |                 |
|    |       | i |                |    |       | i |                 |
|    |       | p |                |    |       | p |                 |
|    |       | t |                |    |       | t |                 |
|    |       | i |                |    |       | i |                 |
|    |       | o |                |    |       | o |                 |
|    |       | n |                |    |       | n |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| 1  | Brown | * |                | 1  | Brown | * |                 |
|    |       | * |                |    |       | * |                 |
|    |       | N |                |    |       | O |                 |
|    |       | O |                |    |       | u |                 |
|    |       | c |                |    |       | t |                 |
|    |       | o |                |    |       | p |                 |
|    |       | n |                |    |       | u |                 |
|    |       | t |                |    |       | t |                 |
|    |       | a |                |    |       | * |                 |
|    |       | c |                |    |       | * |                 |
|    |       | t |                |    |       |   |                 |
|    |       | * |                |    |       |   |                 |
|    |       | * |                |    |       |   |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| 2  | White | * |                | 2  | White | * |                 |
|    |       | * |                |    |       | N |                 |
|    |       | N |                |    |       | O |                 |
|    |       | O |                |    |       | T |                 |
|    |       | c |                |    |       | C |                 |
|    |       | o |                |    |       | O |                 |
|    |       | n |                |    |       | N |                 |
|    |       | t |                |    |       | N |                 |
|    |       | a |                |    |       | E |                 |
|    |       | c |                |    |       | C |                 |
|    |       | t |                |    |       | T |                 |
|    |       | * |                |    |       | E |                 |
|    |       | * |                |    |       | D |                 |
|    |       |   |                |    |       | * |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| 3  | Blue  | * |                | 3  | Blue  | * |                 |
|    |       | N |                |    |       | N |                 |
|    |       | O |                |    |       | O |                 |
|    |       | T |                |    |       | T |                 |
|    |       | C |                |    |       | C |                 |
|    |       | O |                |    |       | O |                 |
|    |       | N |                |    |       | N |                 |
|    |       | N |                |    |       | N |                 |
|    |       | E |                |    |       | E |                 |
|    |       | C |                |    |       | C |                 |
|    |       | T |                |    |       | T |                 |
|    |       | E |                |    |       | E |                 |
|    |       | D |                |    |       | D |                 |
|    |       | * |                |    |       | * |                 |
+----+-------+---+----------------+----+-------+---+-----------------+
| 4  | Black | * |                | 4  | Black | * |                 |
|    |       | N |                |    |       | * |                 |
|    |       | O |                |    |       | I |                 |
|    |       | T |                |    |       | n |                 |
|    |       | C |                |    |       | p |                 |
|    |       | O |                |    |       | u |                 |
|    |       | N |                |    |       | t |                 |
|    |       | N |                |    |       | + |                 |
|    |       | E |                |    |       | 1 |                 |
|    |       | C |                |    |       | 2 |                 |
|    |       | T |                |    |       | V |                 |
|    |       | E |                |    |       | D |                 |
|    |       | D |                |    |       | C |                 |
|    |       | * |                |    |       | * |                 |
|    |       |   |                |    |       | * |                 |
+----+-------+---+----------------+----+-------+---+-----------------+

**Figure 8** S1 and S2 cable connection

Connectors C6 and C7 (figure 1, points 3 and 4) should be made according
following specification:

-  For C7 connector screened cable with 4 twisted pairs, 0.25 mm² should
   be used. Ground the shield of the feedback should be connected to GND
   – figure 9 a);

-  For C6 connector should be used screened cable, 4 core, 1.5 mm².
   Ground the shield of the feedback should be connected to GND – Figure
   9 b).

Figure 9 c) shows signal arrangement of connector on motor side for
motor type Kollmorgen.

Figure 9 d) shows signal arrangement of connector on motor side for
motor type Serad.

Figure 9 e) shows general MS motor view.

|image21|

a) C7 connector

|image22|

b) C6 connector

+-------------+---+----------+----------------------------------------+
| Connector   | № | Name     | Description                            |
+=============+===+==========+========================================+
| |image23|   | 1 | NC       | Not connected                          |
+-------------+---+----------+----------------------------------------+
|             | 2 | TEMP+    | Motor temperature sensor Lo            |
+-------------+---+----------+----------------------------------------+
|             | 3 | COS-     | Cosine Lo                              |
+-------------+---+----------+----------------------------------------+
|             | 4 | SIN-     | Sine Lo                                |
+-------------+---+----------+----------------------------------------+
|             | 5 | REF-     | Reference Lo                           |
+-------------+---+----------+----------------------------------------+
|             | 6 | TEMP-    | Motor temperature sensor Hi            |
+-------------+---+----------+----------------------------------------+
|             | 7 | COS+     | Cosine Hi                              |
+-------------+---+----------+----------------------------------------+
|             | 8 | SIN+     | Sine Hi                                |
+-------------+---+----------+----------------------------------------+
|             | 9 | REF+     | Reference Hi                           |
+-------------+---+----------+----------------------------------------+
|             | 1 | NC       | Not connected                          |
|             | 0 |          |                                        |
+-------------+---+----------+----------------------------------------+
|             | 1 | NC       | Not connected                          |
|             | 1 |          |                                        |
+-------------+---+----------+----------------------------------------+

+--------------+--------------+------+---------------------------------+
| Connector    | №            | Name | Description                     |
+==============+==============+======+=================================+
| |image24|    | 1            | V    | Motor phase V                   |
+--------------+--------------+------+---------------------------------+
|              | 2            | PE   | Motor earth                     |
+--------------+--------------+------+---------------------------------+
|              | 3            | W    | Motor phase W                   |
+--------------+--------------+------+---------------------------------+
|              | 4            | U    | Motor phase U                   |
+--------------+--------------+------+---------------------------------+
|              | A, B, C, D   | NC   | Not connected                   |
+--------------+--------------+------+---------------------------------+

c) Kollmorgen motor

+-------------+---+----------+----------------------------------------+
| Connector   | № | Name     | Description                            |
+=============+===+==========+========================================+
| |image25|   | 1 | NC       | Not connected                          |
+-------------+---+----------+----------------------------------------+
|             | 2 | TEMP-    | Motor temperature sensor Lo            |
+-------------+---+----------+----------------------------------------+
|             | 3 | COS+     | Cosine Hi                              |
+-------------+---+----------+----------------------------------------+
|             | 4 | SIN+     | Sine Hi                                |
+-------------+---+----------+----------------------------------------+
|             | 5 | REF+     | Reference Hi                           |
+-------------+---+----------+----------------------------------------+
|             | 6 | TEMP+    | Motor temperature sensor Hi            |
+-------------+---+----------+----------------------------------------+
|             | 7 | COS-     | Cosine Lo                              |
+-------------+---+----------+----------------------------------------+
|             | 8 | SIN-     | Sine Lo                                |
+-------------+---+----------+----------------------------------------+
|             | 9 | REF-     | Reference Lo                           |
+-------------+---+----------+----------------------------------------+
|             | 1 | NC       | Not connected                          |
|             | 0 |          |                                        |
+-------------+---+----------+----------------------------------------+
|             | 1 | NC       | Not connected                          |
|             | 1 |          |                                        |
+-------------+---+----------+----------------------------------------+

+--------------+--------------+------+---------------------------------+
| Connector    | №            | Name | Description                     |
+==============+==============+======+=================================+
| |image26|    | 1            | U    | Motor phase U                   |
+--------------+--------------+------+---------------------------------+
|              | 2            | PE   | Motor earth                     |
+--------------+--------------+------+---------------------------------+
|              | 3            | W    | Motor phase W                   |
+--------------+--------------+------+---------------------------------+
|              | 4            | V    | Motor phase V                   |
+--------------+--------------+------+---------------------------------+
|              | A, B, C, D   | NC   | Not connected                   |
+--------------+--------------+------+---------------------------------+

d) Serad motor

|A picture containing table, sitting, kitchen, man Description
automatically generated|

e) General view of MS motor

**Figure 9** Connectors C6 and C7

+--------+-------------------------------------------------------------+
|        | **ATTENTION**                                               |
+========+=============================================================+
| |A     | **C6 and C7 must be connected according specification!      |
| close  | Wrong connection can cause motor damage!**                  |
| up of  |                                                             |
| a logo |                                                             |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

Connector C8 (figure 1, point 5) is MS recovery motor electrical
connector. Recovery motor is AC asynchronous motor controlled by
variable speed drive. Working voltage of motor is 400VAC therefore is
very important motor windings to be connected correct. Correct winding
connection is *STAR* (Y) shown on figure 10.

|image27| |image28|

a) Schematic connection

|image29|

b) Recovery motor electrical connection box

**Figure 10** MS recovery motor terminal connection

Position proximity sensors/switches are used for allowing or prohibits
hoist movement. Position sensors/switches are using in active output
signal. In case of proxy position sensors are used, sensors should be
with NO output and should be active when worm is in correct position.
Example is shown on figure 11.

+------------+---------------+--------------------+------------------+
| SCRE       | USCRE         | Upward enable      | Downward enable  |
+============+===============+====================+==================+
| |          | |Checkmark|   | |Checkmark|        | |Checkmark|      |
| Checkmark| |               |                    |                  |
+------------+---------------+--------------------+------------------+
| |          | |Close|       | |Checkmark|        | |Close|          |
| Checkmark| |               |                    |                  |
+------------+---------------+--------------------+------------------+
| |Close|    | |Checkmark|   | |Close|            | |Checkmark|      |
+------------+---------------+--------------------+------------------+
| |Close|    | |Close|       | N/A; MS controller |                  |
|            |               | fault;             |                  |
|            |               | Sensor/switch      |                  |
|            |               | fault              |                  |
+------------+---------------+--------------------+------------------+
| |          | - Active      |                    |                  |
| Checkmark| | signal        |                    |                  |
+------------+---------------+--------------------+------------------+
| |Close|    | - Inactive    |                    |                  |
|            | signal        |                    |                  |
+------------+---------------+--------------------+------------------+

|image30|

**Figure 11** Example for proximity position sensors

In case of mechanical switches are used, NC contact should be used.
Signal from switches should be active in case when switches are not in
contact with worm and worm is in correct position. Example is shown on
figure 12.

|image31|

**Figure 12** Example for position mechanical switches

Terminal block TSW (Terminal SWitches) is used for connection of worm
position proxy sensors/switches and control cabinet. Figure 13 shows
general view of TSW and description of terminals.

|image32|

+--------+-------------------------------------------------------------+
| №      | Description                                                 |
+========+=============================================================+
| 1      | +24VDC. Supply for SCRE and USCRE proxy switch              |
+--------+-------------------------------------------------------------+
| 2      | +24VDC/RI. Supply for REC proxy switch                      |
+--------+-------------------------------------------------------------+
| 3      | 0VDC. Neutral for SCRE and USCRE proxy switches             |
+--------+-------------------------------------------------------------+
| 4      | 0VDC. Neutral for REC proxy switch                          |
+--------+-------------------------------------------------------------+
| 5      | SCRE proxy switch output                                    |
+--------+-------------------------------------------------------------+
| 6      | USCRE proxy switch output                                   |
+--------+-------------------------------------------------------------+
| 7      | REC proxy switch output                                     |
+--------+-------------------------------------------------------------+

**Figure 13** Termina block TSW

Terminal blocks in control cabinet are for connection between MS and
control cabinet. Terminal blocks are described in Table 1.

**Table 1** Control cabinet terminals

+--------+-------------------------------------------------------------+
| Te     | Description                                                 |
| rminal |                                                             |
| block  |                                                             |
+========+=============================================================+
| T1     | Power supply                                                |
+--------+-------------------------------------------------------------+
| T2     | Digital inputs                                              |
+--------+-------------------------------------------------------------+
| T3     | MS sensors/switches                                         |
+--------+-------------------------------------------------------------+
| T4     | Digital outputs                                             |
+--------+-------------------------------------------------------------+
| T5     | Analogue I/O                                                |
+--------+-------------------------------------------------------------+
| T6     | MS motor power supply                                       |
+--------+-------------------------------------------------------------+
| T7     | MS motor resolver                                           |
+--------+-------------------------------------------------------------+
| T8     | Recovery motor power supply                                 |
+--------+-------------------------------------------------------------+
| T9     | Heater                                                      |
+--------+-------------------------------------------------------------+

Figure 14 shows a general view of connection between MS and control
cabinet (MSCC). For more details about connection, please review
electrical circuit diagram for the corresponding project.

|image33|

**Figure 14** General view of connection between MS and MSCC

Mechanical characteristic of the installation
=============================================

Mechanical characteristics of MS are presented on the nameplate of the
MS. The nameplate of the MS indicates the maximum rotating speed, the
corresponding braking torque and other characteristics (mass, oil
quantity, etc…). Example is shown on figure 15.

|image34|

**Figure 15** MS nameplate

+--------+-------------------------------------------------------------+
|        | **ATTENTION**                                               |
+========+=============================================================+
| |A     | **Increasing the speed / inertia of the equipment on which  |
| close  | the MS is installed is not allowed and may lead to serious  |
| up of  | damage! Please, be ensure about maximum hoist barrel speed  |
| a logo | before start operating with MS.**                           |
| Descr  |                                                             |
| iption |                                                             |
| a      |                                                             |
| utomat |                                                             |
| ically |                                                             |
| gene   |                                                             |
| rated| |                                                             |
+--------+-------------------------------------------------------------+

First time switching on the power supply to the MS
==================================================

Before first electrical power on, all connections between MS and control
cabinet should be connected according specific electrical circuit
diagram for specific project and checked.

When MS control voltage +24VDC (Auxiliary supply) and motor power supply
MS starts operating according algorithm presented on figure 16.
Algorithm present general view of the sequence of MS operation states.
Likewise the algorithm executes after MS reset.

MS operational states are indicated on 7 – segment display of MS
controller and on MSHMI\*.

*\*MSHMI is not part of standard MS equipment.*

|image35|

**Figure 16** General view of the sequence of MS operation states

First operation is MS controller internal check. Internal check is
intended to hardware and firmware healthy of MS controller, MS motor and
MS motor resolver. If no Recovery mode is request after MS controller
internal check finishes, Self-test operation mode (further called self –
test) start. After successfully passed self – test MS is in Following
operation state. This operation state allows MS to follow hoist movement
and respectively normal hoist operation.

Self-test
---------

Self – test operation state is very important part of MS operating. The
test check electrical and mechanical components of MS. All states of
self – test are presented on MS controller 7 – segment display (figure
17). Figure 18 present self-test steps.

+-----------+------------------+-----------+--------------------------+
| Symbol    | Description      | Symbol    | Description              |
+===========+==================+===========+==========================+
| |image36| | Homing           | |image37| | Un-screwing enable       |
|           |                  |           | switch not made          |
+-----------+------------------+-----------+--------------------------+
| |image38| | Waiting piston   | |image39| | Screwing enable switch   |
|           | return           |           | not made                 |
+-----------+------------------+-----------+--------------------------+
| |image40| | Blocked          | |image41| | Screwing enable switch   |
|           |                  |           | not centered             |
+-----------+------------------+-----------+--------------------------+
| |image42| | Checking MS      | |image43| | Un-screwing enable       |
|           | firmware (Soft)  |           | switch not centered      |
+-----------+------------------+-----------+--------------------------+
| |image44| | Electrical test  | |image45| | Damping plus             |
+-----------+------------------+-----------+--------------------------+
| |image46| | Switch test      | |image47| | Damping minus            |
+-----------+------------------+-----------+--------------------------+
| |image48| | Damping          | |image49| | Play minus               |
+-----------+------------------+-----------+--------------------------+
| |image50| | Air              | |image51| | Play plus                |
+-----------+------------------+-----------+--------------------------+
| |image52| | Play             | |         | Error / Fault            |
|           |                  | image53|/ |                          |
|           |                  | |image54| |                          |
+-----------+------------------+-----------+--------------------------+

**Figure 17** Self – test messages on MS controller 7 – segment display

If self-test finishes without fault or warning, symbol |image55| is
displayed on MS controller 7-segment display. Symbol “dash” is indicator
for system ready and MS is ready for following.

|image56|

**Figure 18** *Self – test* steps

Following
---------

General block diagram of following operation state of MS is presented on
figure 19. MS is waiting for movement request from hoist. After request
is received, MS is waiting for movement of hoist (hoist barrel). If
hoist start moving, MS starts following.

During following, MS is monitoring for overspeed. In case of overspeed
detection, MS is tripped and prohibits hoist movement. Message for
overspeed is displayed on MS controller 7-segment display. MS is waiting
for restart.

If no overspeed is detected, MS is following until request form move is
active. In case there is no request for movement, but movement is still
active, MS is following hoist until it stops. When MS detect zero speed,

Figure 19 is presents main principle of *Following operation mode* and
overspeed detection.

|image57|

+-------------------------+--------------------------------------------+
| 1 – Acceleration        | 4 – Exceeding nominal speed                |
+=========================+============================================+
| 2 – Following           | 5 – Overspeed detection                    |
+-------------------------+--------------------------------------------+
| 3 – Deceleration        | 6 – Overspeed detected. MS actuated        |
+-------------------------+--------------------------------------------+

**Figure 19** Main principle of following operation mode and overspeed
detection

|image58|

**Figure 20** General block diagram of following operation state

Diagnostic
==========

In case of internal fault (or more than one internal fault appear),
fault is visualized on 7 – segment display with symbols and numbers and
further operations are prohibited. Indication is a combination of
letters and numbers. MS controller internal faults are indicated with
blinked combination of |image59|, number and finish with symbol
|image60| - figure 20. List with MS controller internal faults are
described in Table 2.

|image61|

**Figure 20** MS controller internal error

**Table 2** MS controller internal faults

+--------+-------------------------------------------------------------+
| M      | Description                                                 |
| essage |                                                             |
+========+=============================================================+
| E01    | DC bus overvoltage: An overvoltage has been detected on the |
|        | internal DC bus.                                            |
+--------+-------------------------------------------------------------+
| E02    | Undervoltage DC Bus: The internal DC bus has dropped below  |
|        | the configured minimum voltage.                             |
+--------+-------------------------------------------------------------+
| E03    | I²t motor: Overload on the motor, possible causes:          |
|        | Mechanical hard point, bad power wiring, motor feedback     |
|        | problem, poorly controlled brake.                           |
+--------+-------------------------------------------------------------+
| E04    | Overcurrent: A current greater than the maximum measurable  |
|        | current has been detected on at least one of the motor      |
|        | phases.                                                     |
+--------+-------------------------------------------------------------+
| E05    | Short circuit: A short-circuit between phases or the        |
|        | earthing of a motor phase has been detected.                |
+--------+-------------------------------------------------------------+
| E06    | IGBT temperature: maximum temperature reached in the drive. |
|        | **It is impossible to acknowledge the fault until the       |
|        | temperature has gone back down.**                           |
+--------+-------------------------------------------------------------+
| E07    | Motor temperature: maximum temperature reached in the       |
|        | motor. **It is impossible to acknowledge the fault until    |
|        | the temperature has gone back down.**                       |
+--------+-------------------------------------------------------------+
| E08    | Resolver fault: Defective resolver signals.                 |
+--------+-------------------------------------------------------------+
| E11    | Division by zero, not correct instruction, CAM or synchro,  |
|        | etc.                                                        |
+--------+-------------------------------------------------------------+
| E17    | 24V auxiliary supply error.                                 |
+--------+-------------------------------------------------------------+

In Figure 8, the steps marked with \*, \*\* and \**\* means that can
occur more than one wrn_num or flt_num. Self-test goes through all its
subtests (only if MS worm is not blocked) and display first wrn_num or
flt_num occurs. MS faults that appears during MS operation are displayed
with combination of\ |image62| and number. Respectively MS warnings that
appears during MS operation are displayed with combination of |image63|
and number.

On figure 20 is shown example for internal MS controller fault. On
figure 21 is shown example for MS warning. In Table 3 are described MS
faults and warnings.

|image64|

MS warning number 10 (wrn_num = 10)

**Figure 21** Displaying messages on MS controller 7 – segment display

**Table 3** MS warnings and faults

+-----------+----------------------------------------------------------+
| Message   | Description                                              |
+===========+==========================================================+
| E02       | Screwing command during self-test                        |
+-----------+----------------------------------------------------------+
| E03       | Unscrewing command during self-test                      |
+-----------+----------------------------------------------------------+
| E04       | Both commands during self-test                           |
+-----------+----------------------------------------------------------+
| E05       | ON signal missing during self-test                       |
+-----------+----------------------------------------------------------+
| E10       | Blocked worm                                             |
+-----------+----------------------------------------------------------+
| E11       | Unscrewing enable switch not centered                    |
+-----------+----------------------------------------------------------+
| E12       | Screwing enable switch not centered                      |
+-----------+----------------------------------------------------------+
| E13       | Unscrewing enable switch not made                        |
+-----------+----------------------------------------------------------+
| E14       | Screwing enable switch not made                          |
+-----------+----------------------------------------------------------+
| E28       | Incorrect MS firmware version                            |
+-----------+----------------------------------------------------------+
| F15       | Worm backlash too big detected                           |
+-----------+----------------------------------------------------------+
| F17       | Worm backlash too small detected                         |
+-----------+----------------------------------------------------------+
| F33       | Unscrewing Overspeed. Overspeed during lowering          |
+-----------+----------------------------------------------------------+
| F34       | Screwing Overspeed. Overspeed during lifting             |
+-----------+----------------------------------------------------------+

.. |image1| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image1.png
   :width: 2.34328in
   :height: 0.50744in
.. |A close up of a logo Description automatically generated| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image2.png
   :width: 0.57431in
   :height: 0.51042in
.. |A picture containing drawing Description automatically generated| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image3.png
   :width: 0.41791in
   :height: 0.41415in
.. |A picture containing table, building, sitting, sidewalk Description automatically generated| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image4.jpeg
   :width: 2.41722in
   :height: 2.45728in
.. |image2| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image5.png
   :width: 3.35295in
   :height: 3.04775in
.. |image3| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image6.png
   :width: 3.19403in
   :height: 4.46053in
.. |image4| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image7.png
   :width: 5.97319in
   :height: 3.6656in
.. |image5| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image8.png
   :width: 0.5108in
   :height: 0.51078in
.. |image6| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image9.png
   :width: 2.3297in
   :height: 0.93075in
.. |image7| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image10.png
   :width: 0.53132in
   :height: 0.53132in
.. |image8| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image11.png
   :width: 2.49367in
   :height: 2.3414in
.. |image9| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image10.png
   :width: 0.53132in
   :height: 0.53132in
.. |image10| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image12.png
   :width: 2.43052in
   :height: 1.98065in
.. |image11| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image10.png
   :width: 0.53132in
   :height: 0.53132in
.. |image12| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image13.png
   :width: 1.03486in
   :height: 2.55068in
.. |image13| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image14.png
   :width: 1.2814in
   :height: 1.2814in
.. |image14| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image15.png
   :width: 6.27939in
   :height: 5.11022in
.. |image15| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image16.png
   :width: 5.20355in
   :height: 5.78788in
.. |image16| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image17.png
   :width: 4.08197in
   :height: 3.41799in
.. |image17| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image18.png
   :width: 1.27399in
   :height: 0.78502in
.. |image18| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image19.png
   :width: 1.02372in
   :height: 1.01369in
.. |image19| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image20.png
   :width: 1.08442in
   :height: 1.02063in
.. |image20| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image20.png
   :width: 1.08442in
   :height: 1.02063in
.. |image21| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image21.png
   :width: 5.9144in
   :height: 2.01821in
.. |image22| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image22.png
   :width: 5.31775in
   :height: 1.62138in
.. |image23| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image23.png
   :width: 1.23913in
   :height: 1.20667in
.. |image24| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image24.png
   :width: 1.19277in
   :height: 1.17219in
.. |image25| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image23.png
   :width: 1.23913in
   :height: 1.20667in
.. |image26| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image24.png
   :width: 1.19277in
   :height: 1.17219in
.. |A picture containing table, sitting, kitchen, man Description automatically generated| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image25.jpeg
   :width: 4.75652in
   :height: 2.49256in
.. |image27| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image26.png
   :width: 2.84861in
   :height: 2.16667in
.. |image28| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image26.png
   :width: 2.83817in
   :height: 1.97847in
.. |image29| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image27.jpeg
   :width: 3.55814in
   :height: 2.78819in
.. |Checkmark| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image29.svg
   :width: 0.37313in
   :height: 0.37313in
.. |Close| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image31.svg
   :width: 0.38806in
   :height: 0.38806in
.. |image30| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image32.png
   :width: 5.23245in
   :height: 4.02526in
.. |image31| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image33.png
   :width: 5.56481in
   :height: 3.27349in
.. |image32| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image34.png
   :width: 4.32836in
   :height: 1.96195in
.. |image33| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image35.png
   :width: 6.47959in
   :height: 4.71847in
.. |image34| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image36.png
   :width: 1.79443in
   :height: 2.99641in
.. |image35| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image37.png
   :width: 5.57688in
   :height: 8.77134in
.. |image36| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image38.gif
   :width: 0.21354in
   :height: 0.375in
.. |image37| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image39.gif
   :width: 0.20548in
   :height: 0.37153in
.. |image38| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image40.gif
   :width: 0.21354in
   :height: 0.375in
.. |image39| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image41.gif
   :width: 0.20313in
   :height: 0.36632in
.. |image40| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image42.gif
   :width: 0.19965in
   :height: 0.3869in
.. |image41| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image43.gif
   :width: 0.21181in
   :height: 0.36285in
.. |image42| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image44.gif
   :width: 0.21354in
   :height: 0.375in
.. |image43| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image45.gif
   :width: 0.21937in
   :height: 0.36632in
.. |image44| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image46.gif
   :width: 0.21354in
   :height: 0.375in
.. |image45| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image47.gif
   :width: 0.20976in
   :height: 0.37326in
.. |image46| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image48.gif
   :width: 0.21354in
   :height: 0.375in
.. |image47| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image49.gif
   :width: 0.21528in
   :height: 0.36111in
.. |image48| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image50.gif
   :width: 0.21354in
   :height: 0.375in
.. |image49| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image49.gif
   :width: 0.20895in
   :height: 0.375in
.. |image50| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image51.gif
   :width: 0.21354in
   :height: 0.375in
.. |image51| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image52.gif
   :width: 0.20895in
   :height: 0.36285in
.. |image52| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image53.gif
   :width: 0.21354in
   :height: 0.375in
.. |image53| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image54.gif
   :width: 0.21354in
   :height: 0.375in
.. |image54| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image55.png
   :width: 0.33579in
   :height: 0.50635in
.. |image55| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image56.png
   :width: 0.15842in
   :height: 0.28396in
.. |image56| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image57.png
   :width: 4.6855in
   :height: 8.55644in
.. |image57| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image58.png
   :width: 4.19982in
   :height: 4.60263in
.. |image58| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image59.png
   :width: 4.13945in
   :height: 9.04485in
.. |image59| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image60.png
   :width: 0.19652in
   :height: 0.29038in
.. |image60| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image61.png
   :width: 0.1617in
   :height: 0.24713in
.. |image61| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image61.png
   :width: 4.76715in
   :height: 0.60099in
.. |image62| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image55.png
   :width: 0.18154in
   :height: 0.27375in
.. |image63| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image60.png
   :width: 0.19652in
   :height: 0.29038in
.. |image64| image:: /_img/archives/ms0hr-scx-rr-electrical-comissioning_reviewed/media/image62.png
   :width: 3.06937in
   :height: 0.68372in
